# 茶饮料生产线PLC程序架构设计

> 文档版本: v1.0
> 创建日期: 2026-04-29
> 数据来源: SCADA系统功能规格说明书、联锁逻辑说明书、监控点表
> 项目名称: 茶饮料生产线SCADA监控系统
> 产品类型: 纯茶饮料（绿茶/红茶/乌龙茶）- 共线生产
> 产能: 50000B/H (额定) / 54000B/H (最大)

---

## 1. PLC配置概述

### 1.1 控制系统架构

```
┌─────────────────────────────────────────────────────────────────────────────┐
│                              SCADA监控层                                    │
│                    (服务器 + 操作站 + 工程师站)                            │
└─────────────────────────────────┬───────────────────────────────────────────┘
                                  │ Ethernet/IP
          ┌───────────────────────┼───────────────────────┐
          │                       │                       │
┌─────────┴─────────┐ ┌─────────┴─────────┐ ┌─────────┴─────────┐
│    PLC控制柜1     │ │    PLC控制柜2     │ │    PLC控制柜3     │
│   (水处理+萃取)  │ │   (调配+均质)    │ │   (UHT+灌装)     │
│   S7-1500 R/H     │ │   S7-1500 R/H    │ │   S7-1500 R/H    │
│   CPU 1515-2 PN   │ │   CPU 1515-2 PN   │ │   CPU 1515-2 PN  │
│   (冗余配置)      │ │   (冗余配置)     │ │   (冗余配置)     │
└─────────┬─────────┘ └─────────┬─────────┘ └─────────┬─────────┘
          │                       │                       │
          ▼                       ▼                       ▼
    ┌───────────┐          ┌───────────┐          ┌───────────┐
    │  ET200SP  │          │  ET200SP  │          │  ET200SP  │
    │  I/O模块  │          │  I/O模块  │          │  I/O模块  │
    └───────────┘          └───────────┘          └───────────┘
```

### 1.2 PLC配置表

| PLC编号 | 控制区域 | CPU型号 | 通讯接口 | 冗余方式 | I/O点数 |
|---------|----------|---------|----------|----------|---------|
| PLC-1 | 水处理+萃取 | CPU 1515-2 PN | 2×PN | H-Sync光纤环网 | 约450点 |
| PLC-2 | 调配+均质 | CPU 1515-2 PN | 2×PN | H-Sync光纤环网 | 约380点 |
| PLC-3 | UHT+灌装 | CPU 1515-2 PN | 2×PN | H-Sync光纤环网 | 约420点 |

### 1.3 控制系统职责划分

| PLC | 主要功能 | 与其他PLC关系 |
|-----|----------|---------------|
| PLC-1 | 水处理自动控制、萃取顺序控制、茶叶前处理 | 提供纯水给PLC-2/3 |
| PLC-2 | 调配批次控制、均质机控制、CIP协调 | 接收PLC-1茶汁、发送调配完成信号给PLC-3 |
| PLC-3 | UHT杀菌控制、灌装同步控制、包装协调 | 发送无菌料给灌装机、接收调配完成信号 |

---

## 2. 程序架构

### 2.1 项目结构

```
SCADA_Project
├── PLC_1_WT_EX                    (水处理+萃取)
│   ├── PLC_1_WT_EX.config        (硬件配置)
│   ├── Program_1                  (主程序)
│   │   ├── MAIN                  (组织块OB1)
│   │   ├── System_Startup         (系统启动初始化)
│   │   └── Cyclic_Interrupt       (循环中断100ms)
│   ├── Functions                  (工艺功能块)
│   │   ├── WT_WaterTreatment      (水处理)
│   │   ├── EX_Extraction          (萃取控制)
│   │   ├── EX_CounterCurrent      (逆流萃取)
│   │   └── TH_TeaFeed             (茶叶前处理)
│   ├── FunctionBlocks             (功能块)
│   │   ├── FB_PID_Control        (PID控制器)
│   │   ├── FB_Valve_Control      (阀门控制)
│   │   ├── FB_Pump_Control       (泵控制)
│   │   └── FB_Level_Control      (液位控制)
│   ├── DataBlocks                 (数据块)
│   │   ├── DB_WT_Parameters      (水处理参数)
│   │   ├── DB_EX_Parameters      (萃取参数)
│   │   └── DB_Recipe_Data        (配方数据)
│   └── TechnologyObjects          (工艺对象)
│       └── TO_PressControl        (压力控制)
│
├── PLC_2_BL_HM                    (调配+均质)
│   ├── PLC_2_BL_HM.config
│   ├── Program_2
│   │   ├── MAIN
│   │   └── Cyclic_Interrupt
│   ├── Functions
│   │   ├── BL_Blending            (调配控制)
│   │   ├── BL_BatchControl       (批次控制)
│   │   ├── HM_Homogenizer        (均质控制)
│   │   └── CIP_Coordination      (CIP协调)
│   ├── FunctionBlocks
│   │   ├── FB_Brix_Control       (糖度控制)
│   │   ├── FB_PH_Control         (pH控制)
│   │   └── FB_HM_Pressure        (均质压力控制)
│   └── DataBlocks
│       ├── DB_BL_Parameters
│       └── DB_HM_Parameters
│
└── PLC_3_UH_PF                    (UHT+灌装)
    ├── PLC_3_UH_PF.config
    ├── Program_3
    │   ├── MAIN
    │   ├── Cyclic_Interrupt
    │   └── Time_Interrupt_10ms   (10ms高精度中断)
    ├── Functions
    │   ├── UH_UHT_Sterilizer      (UHT杀菌)
    │   ├── UH_Temperature_Control (温度控制)
    │   ├── PF_Filler_Control      (灌装控制)
    │   └── PK_Packaging           (包装协调)
    ├── FunctionBlocks
    │   ├── FB_UHT_Temp_Profile   (UHT温度曲线)
    │   ├── FB_Filling_Sync       (灌装同步)
    │   └── FB_Speed_Master       (速度主控)
    └── DataBlocks
        ├── DB_UH_Parameters
        └── DB_PF_Parameters
```

### 2.2 组织块(OB)配置

| OB块 | 类型 | 周期/触发 | 功能说明 |
|------|------|-----------|----------|
| OB1 | Main | 循环调用 | 主程序，顺序执行各工艺块 |
| OB35 | Cyclic Interrupt | 100ms | 常规PID控制、状态监控 |
| OB32 | Cyclic Interrupt | 50ms | 快速液位控制 |
| OB30 | Cyclic Interrupt | 20ms | UHT温度控制(关键) |
| OB10 | Time Interrupt | 每日00:00 | 日志归档、数据统计 |
| OB82 | Hardware Interrupt | 故障触发 | I/O故障诊断 |
| OB86 | Hardware Interrupt | 冗余切换 | CPU冗余状态处理 |
| OB100 | Startup | 上电 | 系统初始化、参数加载 |
| OB121 | Programming Error | 错误触发 | 编程错误处理 |
| OB122 | Access Error | 错误触发 | I/O访问错误处理 |

### 2.3 冗余机制

#### 2.3.1 CPU冗余

| 项目 | 配置 | 说明 |
|------|------|------|
| 冗余类型 | 软件冗余(SWR) | S7-1500 R/H |
| 同步方式 | 光纤H-Sync | 环形网络 |
| 切换时间 | <100ms | 故障切换时间 |
| 数据同步 | 过程映像区 | 关键数据实时同步 |

#### 2.3.2 网络冗余

| 网络层级 | 冗余方式 | 故障切换 |
|----------|----------|----------|
| SCADA-PLC | 双网口绑定 | 自动切换 |
| PLC-CPU | H-Sync光纤 | 自动切换 |
| PLC-I/O | PROFINET环网 | MRP协议 |

---

## 3. 工艺功能设计

### 3.1 水处理系统(WT) - PLC-1

#### 3.1.1 工艺流程

```
原水 → 多介质过滤 → 活性炭过滤 → RO反渗透 → 离子交换 → UV杀菌 → 纯水储罐
```

#### 3.1.2 控制功能

| 功能 | 说明 | 控制方式 |
|------|------|----------|
| 多介质过滤器反洗 | 压差达到设定值或定时8h | 自动/手动 |
| 活性炭过滤器反洗 | 压差达到设定值或定时24h | 自动/手动 |
| RO系统控制 | 产水流量、电导率监控 | PID+逻辑 |
| 离子交换再生 | 电导率超标或定时72h | 自动提示+手动 |
| 纯水储罐液位 | 液位30%-90%控制 | PID控制 |
| UV杀菌监控 | 功率、灭菌效率监测 | 状态监控 |

#### 3.1.3 关键监控点

| 位号 | 描述 | 报警 | 联锁 |
|------|------|------|------|
| WT-105-CtT | 离子交换水电导率 | H:10μS/cm | 超标报警+再生提示 |
| WT-107-LT | 纯水储罐液位 | LL:10%, HH:95% | 低液位停泵 |
| WT-102-PT | RO前压力 | H:0.8MPa | 高压泵保护 |

### 3.2 萃取系统(EX) - PLC-1

#### 3.2.1 工艺流程

```
茶叶 → 粉碎 → 逆流萃取(3级) → 茶渣分离 → 冷却 → 茶汁储罐
```

#### 3.2.2 控制功能

| 功能 | 说明 | 控制方式 |
|------|------|----------|
| 三级逆流萃取 | 温度、时间、茶水比控制 | 批次顺序控制 |
| 萃取液位控制 | 各罐液位90%限值 | 逻辑联锁 |
| 茶渣分离 | 离心机速度、温度控制 | PID控制 |
| 冷却控制 | 冷却器出口温度≤25℃ | PID控制 |
| 搅拌控制 | 萃取罐搅拌速度可调 | PID控制 |

#### 3.2.3 顺序控制时序

```
T=0:   启动萃取批次
T=0-60s: 开排水阀EV-106，液位<10%后关闭
T=60-180s: 开进水阀EV-101，液位达到90%后关闭
T=180-300s: 开进茶阀EV-103，进茶量达到设定值
T=300-330s: 启动搅拌电机M-EX01，设定转速
T=330:  启动温度控制，TT达到设定值后开始计时
T=设定时间: 打开EV-106，泵送茶汁至EX-106
T=批次结束: 茶渣排放准备
```

#### 3.2.4 关键监控点

| 位号 | 描述 | 报警 | 联锁 |
|------|------|------|------|
| EX-101-TT | 萃取罐1温度 | L:75℃, H:100℃ | LL停加热，HH停批次 |
| EX-103-LT | 萃取罐3液位 | H:95% | HH关闭进料阀 |
| EX-106-TT | 茶汁储罐温度 | H:40℃ | HH开启冷却 |

### 3.3 调配系统(BL) - PLC-2

#### 3.3.1 工艺流程

```
茶汁 + 糖浆 + 酸液 + 香精 → 调配罐 → 搅拌混合 → 均质
```

#### 3.3.2 批次控制

| 步骤 | 操作 | 时间 | 判定条件 |
|------|------|------|----------|
| 1 | 添加纯水 | 5min | 液位达到30% |
| 2 | 添加茶浓缩汁 | 10min | Brix达到2.5°Brix |
| 3 | 添加糖浆 | 5min | Brix达到目标值±1.0 |
| 4 | 添加酸液 | 3min | pH达到目标值±0.5 |
| 5 | 添加香精 | 1min | 时间到 |
| 6 | 补水至目标量 | 3min | 液位100% |
| 7 | 搅拌混合 | 15min | 时间到 |

#### 3.3.3 关键控制点

| 位号 | 描述 | 控制方式 | 容差 |
|------|------|----------|------|
| BL-101-AT | 调配罐1 pH值 | PID | ±0.5 |
| BL-101-BT | 调配罐1 Brix值 | PID | ±1.0°Brix |
| BL-103-BT | 糖浆Brix值 | 监控 | 65±2°Brix |

### 3.4 均质系统(HM) - PLC-2

#### 3.4.1 控制功能

| 功能 | 说明 | 控制方式 |
|------|------|----------|
| 均质压力控制 | 20-25MPa可调 | PID控制 |
| 进料温度控制 | 65±5℃ | PID控制 |
| 阀门顺序控制 | BV-107/BV-108开关顺序 | 逻辑控制 |
| 报警监测 | 压力、温度、振动 | 状态监控 |

#### 3.4.2 关键监控点

| 位号 | 描述 | 报警 | 联锁 |
|------|------|------|------|
| HM-101-PT2 | 均质工作压力 | L:18MPa, H:27MPa | LL/HH停机 |
| HM-101-TT | 均质进口温度 | L:55℃, H:75℃ | 温度保护 |

### 3.5 UHT杀菌系统(UH) - PLC-3

#### 3.5.1 工艺流程

```
调配液 → 预热(80℃) → 杀菌(135℃/15s) → 保温(≥130℃) → 冷却(25℃) → 无菌储罐
```

#### 3.5.2 温度控制曲线

```
温度(℃)
  140 ┤                    ┌─── 杀菌段(135℃±2℃)
      │                   ╱│
  130 ┤                  ╱ └─── 保温段(≥130℃)
      │                 ╱
   80 ┤──────────────╱────── 预热段(80℃)
      │            ╱
   25 ┤────────╱───────────── 冷却段(≤35℃)
      └──────────────────────────────→ 时间(s)
         0   10  15  20  30  40
         ├───┼───┼───┼───┼───┤
         预热 杀菌 保温 冷却
```

#### 3.5.3 关键控制点(CCP)

| 位号 | 描述 | 控制要求 | 联锁动作 |
|------|------|----------|----------|
| UH-101-TT2 | 杀菌段温度 | ≥130℃ | <130℃关闭进料阀UV-101 |
| UH-101-PT2 | 杀菌压力 | 0.2-0.5MPa | 超压打开UV-106泄压 |
| UH-101-FT | 产品流量 | 2.5-3.5m³/h | 关联杀菌时间 |

#### 3.5.4 启动允许条件

| 条件 | 要求 | 检查信号 |
|------|------|----------|
| CIP完成 | CIP-OK=1 | CIP程序执行完毕 |
| 无菌罐液位 | 30%<LT<90% | UH-105-LT |
| 无菌罐温度 | TT<35℃ | UH-105-TT |
| 无菌罐压力 | PT<0.03MPa | UH-105-PT |
| 蒸汽压力 | PT>0.6MPa | UH-102-PT |
| 冷却水温度 | <30℃ | - |

### 3.6 灌装系统(PF) - PLC-3

#### 3.6.1 控制功能

| 功能 | 说明 | 控制方式 |
|------|------|----------|
| 灌装速度同步 | 与输送链速度同步 | 主令控制 |
| 灌装液位控制 | 目标容量500ml±1.5% | PID |
| 旋盖扭矩控制 | 0.3-0.7Nm | 扭矩监控 |
| 瓶盖供应计数 | 瓶盖数量统计 | 计数器 |

#### 3.6.2 速度同步逻辑

| 设备 | 基准速度 | 同步方式 | 允许偏差 |
|------|----------|----------|----------|
| 吹瓶机 | 54000瓶/h | 速度主令 | ±5% |
| 灌装机 | 跟随吹瓶机 | 主令跟随 | ±3% |
| 旋盖机 | 跟随灌装机 | 主令跟随 | ±2% |
| 贴标机 | 跟随主链 | 主令跟随 | ±3% |
| 装箱机 | 跟随主链 | 主令跟随 | ±5% |

#### 3.6.3 关键监控点

| 位号 | 描述 | 报警 | 说明 |
|------|------|------|------|
| PF-101-ST | 灌装速度 | L:50000, H:58000 | 同步控制 |
| PF-101-PT | 吹瓶压力 | L:2.0MPa, H:2.8MPa | 瓶质量监控 |

---

## 4. 数据通讯

### 4.1 PLC之间通讯

| 通讯方向 | 数据内容 | 通讯方式 |
|----------|----------|----------|
| PLC-1 → PLC-2 | 纯水产水量、茶汁流量、萃取批次完成 | PROFINET I-Device |
| PLC-2 → PLC-3 | 调配批次完成、调配液流量 | PROFINET I-Device |
| PLC-3 → PLC-1/2 | 急停信号、清洗请求 | PROFINET I-Device |

### 4.2 PLC与SCADA通讯

| 通讯内容 | 点位数量 | 通讯协议 |
|----------|----------|----------|
| 过程数据(AI/AO/DI/DO) | 约1800点 | Ethernet/IP |
| 报警事件 | 实时 | Ethernet/IP |
| 配方参数 | 读写 | OPC UA |
| 历史数据 | 归档存储 | Ethernet/IP |

### 4.3 数据区规划

#### PLC-1 数据区

| 数据类型 | 地址区 | 点数 | 说明 |
|----------|--------|------|------|
| DI | I0.0 - I25.7 | 208 | 开关输入 |
| DO | Q0.0 - Q25.7 | 208 | 开关输出 |
| AI | IW0 - IW62 | 32 | 模拟输入 |
| AO | QW0 - QW30 | 16 | 模拟输出 |

#### PLC-2 数据区

| 数据类型 | 地址区 | 点数 | 说明 |
|----------|--------|------|------|
| DI | I0.0 - I19.7 | 160 | 开关输入 |
| DO | Q0.0 - Q19.7 | 160 | 开关输出 |
| AI | IW0 - IW46 | 24 | 模拟输入 |
| AO | QW0 - QW22 | 12 | 模拟输出 |

#### PLC-3 数据区

| 数据类型 | 地址区 | 点数 | 说明 |
|----------|--------|------|------|
| DI | I0.0 - I22.7 | 184 | 开关输入 |
| DO | Q0.0 - Q22.7 | 184 | 开关输出 |
| AI | IW0 - IW54 | 28 | 模拟输入 |
| AO | QW0 - QW26 | 14 | 模拟输出 |

---

## 5. 安全与联锁

### 5.1 安全联锁等级

| 等级 | 名称 | 响应时间 | 处理方式 |
|------|------|----------|----------|
| L0 | 紧急停止 | ≤100ms | 立即停止所有相关设备 |
| L1 | 安全联锁 | ≤500ms | 停止故障设备及上游设备 |
| L2 | 关键报警 | ≤1s | 停止生产线，报警提示 |
| L3 | 工艺报警 | ≤1s | 报警提示，允许手动处理 |

### 5.2 紧急停止(ESD)

| 触发源 | 位置 | 动作 |
|--------|------|------|
| 急停按钮 | 各操作员站 | L0级停止 |
| 急停按钮 | UHT现场 | L0级停止 |
| 急停按钮 | 灌装现场 | L0级停止 |
| 急停按钮 | 包装现场 | L0级停止 |
| 皮带撕裂检测 | 输送链 | L0级停止 |
| 电机过载 | 任意电机 | L1级停止 |

### 5.3 联锁复位权限

| 等级 | 复位权限 | 确认要求 |
|------|----------|----------|
| L0 | 工程师 | 现场确认后可复位 |
| L1 | 工程师/班长 | 故障排除后复位 |
| L2 | 班长/工艺员 | 确认后可复位 |
| L3 | 操作员 | 直接复位 |

---

## 6. 命名规范

### 6.1 变量命名

| 类型 | 前缀 | 示例 | 说明 |
|------|------|------|------|
| 输入 | i | iValve_Open | 阀门打开状态 |
| 输出 | q | qPump_Start | 泵启动命令 |
| 模拟输入 | iw | iwTemperature | 温度值 |
| 模拟输出 | qw | qwValve_Position | 阀门开度 |
| 定时器 | t | tExtraction_Timer | 萃取计时器 |
| 计数器 | c | cBatch_Counter | 批次计数器 |
| 配方数据 | r | rGreenTea_WaterRatio | 绿茶茶水比 |
| 报警 | a | aUH_Temp_High | UHT温度高报警 |

### 6.2 功能块命名

| 功能块 | 命名 | 版本 |
|--------|------|------|
| 阀门控制 | FB_Valve_Ctrl | V1.0 |
| 泵控制 | FB_Pump_Ctrl | V1.0 |
| PID控制 | FB_PID | V1.0 |
| 液位控制 | FB_Level_Ctrl | V1.0 |
| 温度控制 | FB_Temp_Ctrl | V1.0 |
| 批次控制 | FB_Batch_Ctrl | V1.0 |

### 6.3 数据块命名

| 数据块 | 命名 | 说明 |
|--------|------|------|
| 配方参数 | DB_Recipe | 配方数据存储 |
| 报警记录 | DB_Alarm_Log | 报警历史 |
| 批次记录 | DB_Batch_Log | 批次生产记录 |
| 系统参数 | DB_System | 系统配置参数 |

---

## 7. 程序版本管理

| 版本 | 日期 | 作者 | 变更内容 |
|------|------|------|----------|
| v1.0 | 2026-04-29 | SCADA系统 | 初始版本 |

---

**文档状态**: 初稿
**版本历史**:
- v1.0 (2026-04-29): 初始版本
