# SCADA系统功能规格说明书

> 文档版本: v1.0
> 创建日期: 2026-04-30
> 更新日期: 2026-05-12
> 项目名称: 茶饮料生产线SCADA系统
> 产品类型: 纯茶饮料（绿茶/红茶/乌龙茶）- 共线生产
> 产能: 50000B/H (额定) / 54000B/H (最大)

---

## 文档关系说明

```
┌─────────────────────────────────────────────────────────────────────────────┐
│                          SCADA文档体系架构                                  │
├─────────────────────────────────────────────────────────────────────────────┤
│                                                                             │
│  ┌─────────────────────────────────────────────────────────────────────┐   │
│  │                    本文档: SCADA系统功能规格说明书                    │   │
│  │                          (What - 功能需求层)                        │   │
│  │                                                                     │   │
│  │  回答: "SCADA系统要实现什么监控功能？"                               │   │
│  │                                                                     │   │
│  │  定义:                                                              │   │
│  │  ├── 监控对象和参数（位号、报警阈值）                                │   │
│  │  ├── 报警规则（等级、触发条件）                                      │   │
│  │  ├── 控制逻辑（自动/手动、顺序控制）                                  │   │
│  │  ├── 数据采集规格（周期、存储）                                      │   │
│  │  └── 功能需求追踪矩阵（需求→实现→画面）                              │   │
│  └─────────────────────────────────────────────────────────────────────┘   │
│                                    │                                         │
│                                    │ 引用关系                                │
│                                    ▼                                         │
│  ┌─────────────────────────────────────────────────────────────────────┐   │
│  │                    HMI_Screens.md (界面规格说明书)                  │   │
│  │                          (How - 界面实现层)                         │   │
│  │                                                                     │   │
│  │  回答: "操作员在屏幕上看到什么、怎么操作？"                          │   │
│  │                                                                     │   │
│  │  继承自本文档:                                                       │   │
│  │  └── 监控位号 → 显示位置、控件类型、布局                             │   │
│  │  └── 报警规则 → 报警显示方式、颜色、声音                             │   │
│  │  └── 控制功能 → 操作按钮、交互逻辑                                   │   │
│  │  └── 数据规格 → 显示格式、单位、小数位                                │   │
│  └─────────────────────────────────────────────────────────────────────┘   │
│                                                                             │
└─────────────────────────────────────────────────────────────────────────────┘
```

---

## 1. 项目概述

### 1.1 项目背景

本项目为纯茶饮料（绿茶/红茶/乌龙茶）- 共线生产生产线配套的SCADA（Supervisory Control and Data Acquisition）监控系统，用于实现对整条生产线的集中监控、数据采集、报警管理和生产报表功能。

### 1.2 项目范围

| 范围 | 说明 |
|------|------|
| 生产线 | 50000B/H (额定) / 54000B/H (最大) PET瓶热灌装茶饮料生产线 |
| 监控对象 | 水处理、萃取、过滤、调配、均质、UHT杀菌、灌装、冷却、包装系统 |
| 控制方式 | 监控为主，关键设备联动控制 |
| 网络架构 | 集中监控，分布式I/O |
| I/O规模 | 约2050点 |

### 1.3 设计依据

| 标准/规范 | 说明 |
|----------|------|
| GB/T 21102-2007 | 过程工业中电气/仪表自动化系统的工程规范 |
| GB/T 25928-2010 | 过程工业自动化系统工程文件规范 |
| IEC 61131-3 | 可编程控制器编程语言 |
| ISA-5.1 | 仪表符号和标注标准 |
| GB/T 34050 | 智能工厂通用技术要求 |

## 2. 系统架构

### 2.1 整体架构

```
┌─────────────────────────────────────────────────────────────────┐
│                        SCADA监控层                              │
│  ┌─────────────┐  ┌─────────────┐  ┌─────────────┐             │
│  │ SCADA主服务器  │  │  操作站1    │  │  操作站2    │             │
│  │ 192.168.2.100  │  │  (主控)      │  │  (监控)      │             │
│  └──────┬──────┘  └──────┬──────┘  └──────┬──────┘             │
└─────────┼────────────────┼────────────────┼───────────────────┘
          │                │                │
          └────────────────┼────────────────┘
                           │ 工业以太网
          ┌────────────────┼────────────────┐
          │                │                │
┌─────────┼────────────────┼────────────────┼───────────────────┐
│         ▼                ▼                ▼                   │
│  ┌─────────────────────────────────────────────────────┐       │
│  │                    PLC控制系统                        │       │
│  │  PLC-1(WT), PLC-10(CG), PLC-11(LI), PLC-12(CI), PLC-13(LB), PLC-14(CA), PLC-15(PK), PLC-16(CP)  │       │
│  │  PLC-2(TH), PLC-3(EX), PLC-4(FL), PLC-5(BL), PLC-6(HM), PLC-7(UH), PLC-8(BF), PLC-9(PF)  │       │
│  └──────────────────────┬────────────────────────────────┘       │
│                         │                                           │
│                         ▼                                           │
│  ┌─────────────────────────────────────────────┐               │
│  │              I/O模块 (分布式ET200SP)           │               │
│  │  DI/DO/AI/AO/RTD/串口通讯                   │               │
│  └─────────────────────────────────────────────┘               │
│                        现场仪表层                               │
└─────────────────────────────────────────────────────────────────┘
```

### 2.2 网络架构

| 网络层级 | 协议 | 带宽 | 设备 |
|----------|------|------|------|
| 监控网络 | Ethernet TCP/IP | 1Gbps | 服务器、操作站 |
| 控制网络 | Ethernet/IP 或 PROFINET | 100Mbps | PLC、I/O |
| 现场总线 | Modbus RTU/TCP | 9600bps | 智能仪表 |

### 2.3 硬件配置

| 设备 | 规格 | 数量 | 备注 |
|------|------|------|------|
| SCADA服务器 | 32GB RAM, 2TB SSD, 双网口 | 1 | 安装历史数据库 |
| 操作站 | 16GB RAM, 512GB SSD | 2 | 主/备操作 |
| 工程师站 | 16GB RAM, 512GB SSD | 1 | 组态编程 |
| 核心交换机 | 24口工业交换机 | 2 | 冗余配置 |
| PLC CPU | S7-1500 R/H 冗余 | 16 | 各工段独立控制 |
| I/O模块 | ET200SP | 若干 | 分布式 |

---

## 3. 监控点位规格

### 3.1 监控点分类汇总

| 类别 | 数量 | 说明 |
|------|------|------|
| AI (模拟输入) | 约410点 | 温度、压力、液位、流量、电导率等 |
| AO (模拟输出) | 约205点 | 阀门开度、电机速度、设定值等 |
| DI (数字输入) | 约1025点 | 设备状态、限位开关、报警信号等 |
| DO (数字输出) | 约1025点 | 泵启停、阀开关、指示灯等 |
| RTD (热电阻) | 约28点 | PT100温度传感器 |
| **合计** | **约2050点** | - |

### 3.2 工段监控点分布

| 工段 | AI | AO | DI | DO | RTD | 小计 |
|------|-----|-----|-----|-----|------|------|
| WT (水处理) | 12 | 6 | 32 | 32 | 4 | 86 |
| TH (茶叶前处理) | 4 | 2 | 16 | 16 | 0 | 38 |
| EX (萃取) | 10 | 4 | 24 | 24 | 2 | 64 |
| FL (过滤) | 8 | 4 | 20 | 20 | 0 | 52 |
| BL (调配) | 12 | 6 | 28 | 28 | 2 | 76 |
| HM (均质) | 6 | 3 | 16 | 16 | 1 | 42 |
| UH (UHT杀菌) | 14 | 8 | 32 | 32 | 8 | 94 |
| BF (制瓶) | 6 | 3 | 16 | 16 | 1 | 42 |
| PF (灌装) | 8 | 4 | 20 | 20 | 2 | 54 |
| CG (旋盖) | 4 | 2 | 12 | 12 | 1 | 31 |
| LI (灯检) | 2 | 1 | 8 | 8 | 0 | 19 |
| CI (喷码) | 1 | 1 | 4 | 4 | 0 | 10 |
| LB (贴标) | 2 | 1 | 8 | 8 | 0 | 19 |
| CA (装箱) | 3 | 2 | 10 | 10 | 0 | 25 |
| PK (膜包码垛) | 4 | 2 | 16 | 16 | 0 | 38 |
| CP (CIP清洗) | 8 | 4 | 20 | 20 | 3 | 55 |
| **合计** | **104** | **53** | **282** | **282** | **24** | **745** |

> 注: 表中为估算值，实际点位以监控点表文档为准。新增BF/CG/LI/CI/LB/CA工段，PF/PK/CIP点位重新分配。

---

## 4. 功能规格

### 4.1 监控功能

#### 4.1.1 工艺流程监控

| 功能ID | 功能名称 | 功能描述 | 优先级 | 对应画面 |
|--------|----------|----------|--------|----------|
| MF-001 | 总貌监控 | 整条生产线工艺流程总览，关键参数集中显示 | P0 | WS-001 |
| MF-002 | 水处理监控 | 水处理8个工段的详细监控，包括原水、多介质过滤、活性炭、RO、离子交换、UV、纯水储罐 | P1 | WS-002 |
| MF-003 | 茶叶萃取监控 | 三级逆流萃取的控制与监控，茶叶投放、萃取时间、温度、茶水比 | P1 | WS-003 |
| MF-004 | 过滤调配监控 | 碟式离心、超滤膜、调配罐、糖浆制备的监控 | P1 | WS-004, WS-005 |
| MF-005 | 均质监控 | 均质机压力、流量、温度监控 | P1 | WS-006 |
| MF-006 | UHT杀菌监控 | 预热、杀菌、保温、冷却各段温度监控，CCP点监控 | P0 | WS-007 |
| MF-007 | 灌装监控 | 灌装速度、液位、旋盖扭矩、灯检监控 | P0 | WS-008 |
| MF-008 | CIP清洗监控 | 清洗程序控制与状态监控，清洗配方选择、步骤显示 | P1 | WS-010 |

#### 4.1.2 实时数据监控

| 数据类型 | 监控内容 | 刷新周期 | 存储周期 | 对应趋势组 |
|----------|----------|----------|----------|------------|
| 温度 | TT-xxx (萃取温度、储罐温度、UHT各段温度) | 1s | 30天 | TG-01 |
| 压力 | PT-xxx (管道压力、罐体压力) | 1s | 30天 | TG-02 |
| 液位 | LT-xxx (储罐液位) | 1s | 30天 | TG-03 |
| 流量 | FT-xxx (瞬时流量、累计流量) | 1s | 30天 | TG-02 |
| 品质参数 | AT-xxx(pH)、BT-xxx(Brix)、CtT-xxx(电导率) | 1s | 30天 | TG-04 |
| 设备状态 | 泵运行、阀开闭、电机状态 | 0.5s | 90天 | - |
| 产量数据 | 瓶计数、箱计数、合格率 | 1s | 90天 | TG-05 |

#### 4.1.3 动画效果规格

| 效果类型 | 实现条件 | 视觉效果 | HMI实现说明 |
|----------|----------|----------|-------------|
| 管道流动 | 设备运行时（泵运行或阀打开） | 虚线沿流动方向移动 | 见HMI_Screens.md WS-002 4.3节 |
| 液位变化 | 储罐液位变化时 | 填充高度动态变化 | 见HMI_Screens.md WS-002 4.4节 |
| 阀门状态 | 状态变化时 | 颜色变化+开度指示 | 见HMI_Screens.md 控件库 |
| 泵/电机运行 | 运行时 | 旋转动画 | 见HMI_Screens.md 控件库 |
| 报警闪烁 | 报警触发时 | 红色/黄色闪烁 1Hz | 见HMI_Screens.md WS-012 |

---

### 4.2 报警功能

#### 4.2.1 报警等级定义

| 等级代码 | 等级名称 | 颜色 | 声音 | 响应要求 | 联锁动作 |
|----------|----------|------|------|----------|----------|
| HH | 高高报警 | 红色闪烁 | 连续 | 立即处理 | 是 |
| H | 高报警 | 黄色 | 断续 | 30分钟内处理 | 否 |
| L | 低报警 | 黄色 | 断续 | 30分钟内处理 | 否 |
| LL | 低低报警 | 红色闪烁 | 连续 | 立即处理 | 是 |
| D | 偏差报警 | 蓝色 | 无 | 提示 | 否 |
| F | 故障报警 | 红色 | 断续 | 故障排除后处理 | 否 |

#### 4.2.2 关键报警配置（CCP点）

| 位号 | 描述 | 工段 | 报警等级 | 报警阈值 | 联锁动作 | HMI显示 |
|------|------|------|----------|----------|----------|---------|
| UH-101-TT2 | UHT杀菌温度 | UHT | **HH** | <130℃ | 关闭进料阀UV-101 | WS-007 |
| UH-101-TT2 | UHT杀菌温度 | UHT | H | >142℃ | 紧急关闭+泄压 | WS-007 |
| UH-101-PT2 | UHT杀菌压力 | UHT | **HH** | <0.2MPa | 关闭进料 | WS-007 |
| UH-101-PT2 | UHT杀菌压力 | UHT | H | >0.5MPa | 打开泄压阀UV-106 | WS-007 |
| HM-101-PT2 | 均质压力 | HM | **HH** | <18MPa | 停均质机 | WS-006 |
| HM-101-PT2 | 均质压力 | HM | H | >27MPa | 报警 | WS-006 |
| EX-101-TT | 萃取温度 | EX | **HH** | <75℃或>100℃ | 停批次 | WS-003 |
| BL-101-AT | 调配pH | BL | H | >6.5或<4.5 | 报警 | WS-005 |
| WT-105-CtT | 电导率 | WT | H | >10μS/cm | 离子交换再生提示 | WS-002 |

> **注意**: HH级报警为关键控制点(CCP)，必须确保联锁动作可靠

#### 4.2.3 报警功能需求

| 功能ID | 功能名称 | 功能描述 | HMI实现 |
|--------|----------|----------|---------|
| AF-001 | 报警列表 | 按时间、等级、设备过滤显示，支持排序和搜索 | WS-012 |
| AF-002 | 报警确认 | 操作员确认报警，消除声音 | WS-012 |
| AF-003 | 报警历史 | 存储90天报警记录，支持查询和导出 | WS-012 |
| AF-004 | 报警统计 | 报警次数、时长统计，按班次/日/月汇总 | WS-012 |
| AF-005 | 报警打印 | 重要报警(HH/H)自动打印 | 系统配置 |
| AF-006 | 短信通知 | HH级报警发送短信通知（选配） | 系统配置 |

---

### 4.3 控制功能

#### 4.3.1 自动控制回路

| 回路ID | 回路名称 | 控制方式 | 被控对象 | 设定值范围 | 控制器类型 | HMI操作画面 |
|--------|----------|----------|----------|------------|------------|-------------|
| LC-001 | 纯水储罐液位 | PID | LV-107 | 30%-90% | FB_Level_Control | WS-002 |
| LC-002 | 萃取罐1液位 | PID | LV-101 | 0%-95% | FB_Level_Control | WS-003 |
| LC-003 | 茶汁冷却温度 | PID | TCV-106 | 20-25℃ | FB_Temperature_Control | WS-003 |
| LC-004 | 调配罐1 Brix | PID | Brix控制阀 | 目标值±1.0°Brix | FB_Brix_Control | WS-005 |
| LC-005 | 调配罐1 pH | PID | 酸液调节阀 | 目标值±0.5 | FB_PH_Control | WS-005 |
| LC-006 | 均质压力 | PID | HPV-101 | 20-25MPa | FB_Pressure_Control | WS-006 |
| LC-007 | UHT预热温度 | PID | TCV-101 | 80±3℃ | FB_Temperature_Control | WS-007 |
| LC-008 | UHT杀菌温度 | PID | TCV-102 | 135±2℃ | FB_UHT_Temperature_Profile | WS-007 |
| LC-009 | UHT冷却温度 | PID | TCV-104 | ≤35℃ | FB_Temperature_Control | WS-007 |

#### 4.3.2 顺序控制

| 顺序ID | 顺序名称 | 触发条件 | 步骤说明 | HMI操作画面 |
|--------|----------|----------|----------|-------------|
| SC-001 | 萃取批次顺序 | 操作员启动 | 茶叶投放→注水→升温→萃取→排料→清洗 | WS-003 |
| SC-002 | 调配批次顺序 | 配方选择+启动 | 加水→加茶汁→加糖浆→加酸→加香精→补水→混合 | WS-005 |
| SC-003 | CIP清洗顺序 | 配方选择+启动 | 预冲洗→碱洗→冲洗→酸洗→最终冲洗→消毒 | WS-010 |
| SC-004 | UHT启动顺序 | 操作员启动 | 预热→温度平衡→产品切换→杀菌运行 | WS-007 |

#### 4.3.3 设备控制权限

| 设备类型 | 控制功能 | 权限等级 | 操作画面 |
|----------|----------|----------|----------|
| 泵 | 启/停 | 操作员 | WS-002~WS-010 |
| 气动阀 | 开/关 | 操作员 | WS-002~WS-010 |
| 调节阀 | 开度调节 | 操作员 | WS-002~WS-010 |
| 电机 | 启/停+转速 | 工程师 | WS-003, WS-006 |
| 配方 | 选择+参数调整 | 工艺员 | WS-003, WS-005, WS-010 |
| 控制参数 | Kp/Tn/Tv调整 | 工程师 | WS-011 (趋势组参数) |

---

### 4.4 数据管理

#### 4.4.1 数据采集规格

| 数据类型 | 采集周期 | 存储周期 | 压缩方式 |
|----------|----------|----------|----------|
| AI (模拟量) | 1s | 30天 | 旋转门算法 |
| DI (开关量) | 0.5s | 90天 | 变化存储 |
| DO (输出) | 0.5s | 90天 | 变化存储 |
| 计数器 | 1s | 永久 | 累计 |
| 报警事件 | 实时 | 90天 | 全量存储 |

#### 4.4.2 历史数据查询

| 查询类型 | 时间范围 | 查询条件 | 导出格式 |
|----------|----------|----------|----------|
| 实时趋势 | 最近1/4/8/24小时 | 单参数/多参数 | - |
| 历史趋势 | 30天内 | 时间范围+参数组合 | Excel, CSV |
| 报警查询 | 90天内 | 时间+等级+位号 | Excel, CSV |
| 产量报表 | 自定义 | 班次/日/月/年 | Excel, PDF |

---

### 4.5 报表功能

| 报表ID | 报表名称 | 报表内容 | 生成方式 | 周期 | HMI画面 |
|--------|----------|----------|----------|------|---------|
| RP-001 | 日报表 | 班次产量、工艺参数、设备运行时间、报警统计 | 自动 | 日 | WS-013 |
| RP-002 | 周报表 | 周产量、质量统计、OEE分析 | 自动 | 周 | WS-013 |
| RP-003 | 月报表 | 月度产量、质量分析、能耗统计 | 自动 | 月 | WS-013 |
| RP-004 | 年报表 | 年度生产统计、设备评估、备件消耗 | 自动 | 年 | WS-013 |
| RP-005 | 自定义报表 | 用户定义参数组合 | 手动 | 按需 | WS-013 |

---

### 4.6 安全管理

#### 4.6.1 用户权限等级

| 等级 | 角色 | 权限范围 | 可登录画面 |
|------|------|----------|------------|
| 0 | 访客 | 仅查看 | WS-001 |
| 1 | 操作员 | 查看+基础操作 | WS-001~WS-013 |
| 2 | 班长 | 操作员+班次交接 | WS-001~WS-013, 班次管理 |
| 3 | 工艺员 | 班长+配方调整 | WS-001~WS-013, 配方管理 |
| 4 | 工程师 | 工艺员+参数调整 | WS-001~WS-015 |
| 5 | 管理员 | 全部功能 | WS-001~WS-015, 用户管理 |

#### 4.6.2 安全操作审计

| 记录内容 | 记录时机 | 存储周期 |
|----------|----------|----------|
| 用户登录/登出 | 每次 | 1年 |
| 关键设备操作 | 泵/阀启停 | 1年 |
| 参数修改 | 设定值变更 | 1年 |
| 报警确认 | 操作员确认 | 90天 |
| 配方变更 | 配方选择/修改 | 1年 |

---

## 5. 通讯规格

### 5.1 PLC通讯

| 项目 | 规格 |
|------|------|
| 通讯协议 | Ethernet/IP 或 S7-TCP/IP |
| 扫描周期 | 100ms |
| 通讯冗余 | 双网口冗余 |
| PLC数量 | 16个 |
| 数据量 | 约2000点/PLC |

**各PLC通讯配置**:

| PLC | IP地址 | 工段 | 冗余 |
|-----|--------|------|------|
| PLC-1 | 192.168.2.11 | WT水处理 | H-Sync光纤环网 |
| PLC-10 | 192.168.2.20 | CG旋盖 | H-Sync光纤环网 |
| PLC-11 | 192.168.2.21 | LI灯检 | H-Sync光纤环网 |
| PLC-12 | 192.168.2.22 | CI喷码 | 无 |
| PLC-13 | 192.168.2.23 | LB贴标 | H-Sync光纤环网 |
| PLC-14 | 192.168.2.24 | CA装箱 | H-Sync光纤环网 |
| PLC-15 | 192.168.2.25 | PK膜包码垛 | H-Sync光纤环网 |
| PLC-16 | 192.168.2.26 | CP CIP清洗 | H-Sync光纤环网 |
| PLC-2 | 192.168.2.12 | TH茶叶前处理 | H-Sync光纤环网 |
| PLC-3 | 192.168.2.13 | EX萃取 | H-Sync光纤环网 |
| PLC-4 | 192.168.2.14 | FL过滤 | H-Sync光纤环网 |
| PLC-5 | 192.168.2.15 | BL调配 | H-Sync光纤环网 |
| PLC-6 | 192.168.2.16 | HM均质 | H-Sync光纤环网 |
| PLC-7 | 192.168.2.17 | UH UHT杀菌 | H-Sync光纤环网 |
| PLC-8 | 192.168.2.18 | BF制瓶 | H-Sync光纤环网 |
| PLC-9 | 192.168.2.19 | PF灌装 | H-Sync光纤环网 |
### 5.2 智能仪表通讯

| 仪表类型 | 协议 | 数量 | 位号前缀 |
|----------|------|------|----------|
| 流量计 | Modbus RTU | 18 | FT- |
| pH计 | HART | 4 | AT- |
| 糖度计 | Modbus RTU | 4 | BT- |
| 电导率仪 | Modbus RTU | 6 | CtT- |
| 温度变送器 | PT100 | 28 | TT- |

### 5.3 第三方系统接口

| 系统 | 接口类型 | 数据方向 | 数据内容 |
|------|----------|----------|----------|
| MES系统 | OPC UA | 双向 | 产量、工艺参数、配方 |
| 能源管理 | Modbus TCP | 单向 | 能耗数据 |
| 瓶盖供应 | 串口 | 单向 | 计数信号 |
| 贴标机 | TCP/IP | 双向 | 速度信号、计数 |

---

## 6. 性能指标

| 指标 | 要求 | 测试方法 |
|------|------|----------|
| 系统可用率 | ≥99.5% | 连续运行30天 |
| 画面响应时间 | ≤1秒 | 任意画面切换 |
| 数据刷新周期 | ≤1秒 | 监控画面 |
| 报警响应时间 | ≤0.5秒 | 模拟报警触发 |
| 历史数据存储 | ≥30天 | 容量验证 |
| 并发用户数 | ≤10 | 多用户同时登录 |
| MTBF | ≥30000小时 | 统计分析 |

---

## 7. 环境要求

| 项目 | 要求 |
|------|------|
| 工作温度 | 0-45℃ |
| 储存温度 | -20-70℃ |
| 相对湿度 | 10-95% (无凝露) |
| 防尘等级 | IP54 (控制柜) |
| 抗干扰 | 符合GB/T 17626 |

---

## 8. 画面规格追踪矩阵

### 8.1 画面与功能需求映射

| 画面编号 | 画面名称 | 优先级 | 覆盖功能ID | 核心监控点数量 |
|----------|----------|--------|------------|----------------|
| WS-001 | 茶饮料生产线总貌 | P0 | MF-001 | 20 |
| WS-002 | 水处理系统 | P1 | MF-002 | 45 |
| WS-003 | 茶叶萃取系统 | P1 | MF-003 | 52 |
| WS-004 | 过滤净化系统 | P1 | MF-004 | 38 |
| WS-005 | 调配系统 | P1 | MF-004, LC-004, LC-005 | 42 |
| WS-006 | 均质系统 | P1 | MF-005, LC-006 | 28 |
| WS-007 | UHT杀菌系统 | P0 | MF-006, LC-007, LC-008, LC-009 | 58 |
| WS-008 | 灌装系统 | P0 | MF-007 | 48 |
| WS-009 | 冷却包装系统 | P1 | MF-007 | 32 |
| WS-010 | CIP清洗系统 | P1 | MF-008, SC-003 | 35 |
| WS-011 | 趋势曲线 | P1 | TG-01~TG-05 | - |
| WS-012 | 报警汇总 | P0 | AF-001~AF-006 | - |
| WS-013 | 产量报表 | P1 | RP-001~RP-005 | - |
| WS-014 | 用户管理 | P2 | SM-001 | - |
| WS-015 | 系统设置 | P2 | - | - |

---

## 9. 交付物清单

| 序号 | 交付物 | 数量 | 格式 |
|------|--------|------|------|
| 1 | SCADA系统软件 | 1套 | 安装介质 |
| 2 | 操作手册 | 1份 | PDF |
| 3 | 维护手册 | 1份 | PDF |
| 4 | I/O清单 | 1份 | Excel |
| 5 | 电气原理图 | 1套 | CAD |
| 6 | PLC程序 | 1套 | 源码 |
| 7 | 组态画面 | 1套 | 源码 |
| 8 | 培训资料 | 1套 | PPT |

---

## 10. 项目计划

| 阶段 | 内容 | 工期 |
|------|------|------|
| 需求确认 | 需求评审、工艺确认 | 2周 |
| 设计阶段 | 详细设计、规格确认 | 2周 |
| 开发阶段 | PLC编程、SCADA组态 | 6周 |
| 工厂测试 | FAT | 2周 |
| 现场调试 | SAT、安装调试 | 4周 |
| 验收培训 | SAT、培训 | 2周 |
| **合计** | - | **18周** |

---

## 附录A: 术语表

| 术语 | 说明 |
|------|------|
| SCADA | Supervisory Control and Data Acquisition 监控与数据采集系统 |
| HMI | Human Machine Interface 人机界面 |
| CCP | Critical Control Point 关键控制点 |
| PID | Proportional-Integral-Derivative 比例-积分-微分控制 |
| UHT | Ultra High Temperature 超高温杀菌 |
| CIP | Clean-In-Place 就地清洗 |
| Brix | 糖度单位，°Brix表示溶液中蔗糖百分比 |
| OEE | Overall Equipment Effectiveness 设备综合效率 |

---

## 附录B: 交叉引用索引

| 引用目标 | 文档路径 | 说明 |
|----------|----------|------|
| HMI画面规格 | HMI_Screens.md | 详细的界面布局和控件规格 |
| 监控点表 | 03_Device/auto/位号编码规则_auto.md | 完整的位号清单 |
| PLC架构 | 02_Arch/auto/PLC_Architecture_auto.md | PLC程序架构设计 |
| 设备参数表 | 03_Device/auto/设备参数表_auto.md | 设备参数配置 |
| 通讯接口规格 | 04_Process/通讯接口规格书_auto.md | PLC通讯配置 |

---

**文档状态**: 自动生成
**生成时间**: 2026-05-12 09:59:42
**审核状态**: 待审核
**数据来源**: `01_Spec/configs/system_config.yaml`
**生成器脚本**: `docs/_generators/SCADA_Spec_generator.py`

**版本历史**:
- v1.0 (2026-04-30): 初始版本，基于system_config.yaml自动生成
- v1.1 (2026-05-06): 合并手动版业务细节，完善工艺流程监控描述
