# CP\_CIP清洗SCADA系统\_研发规划

> 文档版本: v3.0
> 创建日期: 2026-05-12
> 更新日期: 2026-05-12
> 状态: 已确认（用户回答了所有问题）
> 工段: CP (CIP Cleaning In Place)
> PLC: PLC-16 (192.168.2.26)
> 画面: WS-010

***

## 1. 系统概述

### 1.1 项目定位

| 项目    | 内容                                  |
| ----- | ----------------------------------- |
| 工段名称  | CIP清洗系统                             |
| 所属车间  | 公用工程车间                              |
| PLC编号 | PLC-16 (S7-1500 CPU 1515-2 PN)      |
| 控制级别  | P1 - 重要                             |
| 运行模式  | 独立运行，可远程/就地控制                       |
| 重要性   | 食品安全卫生保障                            |
| 参考项目  | 菌种生产线CIP清洗控制系统(S7-300+TP1200+WinCC) |

### 1.2 系统能力（已确认）

| 参数     | 数值           | 单位    | 说明         |
| ------ | ------------ | ----- | ---------- |
| 最大清洗能力 | **5**        | 区域/批次 | **5区同时清洗** |
| 清洗泵数量  | **5**        | 台     | **每区独立泵**  |
| 清洗泵通讯  | **Profinet** | -     | 变频器通讯      |
| 清洗温度范围 | 60-85        | ℃     | 各区域可独立设定   |
| 单次清洗时间 | 60-150       | min   | 取决于清洗程序    |
| 清洗剂储备  | **10+10+10+5** | m³    | 碱/酸/热水/纯水  |
| 浓清洗剂添加泵 | 2 | 台 | 93% NaOH / 65% HNO₃ 计量泵 |
| Profinet通讯模块 | 按需扩展 | - | 接口不够时加模块 |

### 1.3 清洗区域划分（已确认：5区同时清洗）

| 区域     | 代码     | 被清洗工段    | 清洗程序     | 清洗泵        | 典型频率  |
| ------ | ------ | -------- | -------- | ---------- | ----- |
| **1区** | CIP-WT | 水处理系统    | WTCIP-01 | **P-CP01** | 每日生产前 |
| **2区** | CIP-EX | 茶叶前处理+萃取 | EXCIP-01 | **P-CP02** | 每批次后  |
| **3区** | CIP-BL | 调配系统     | BLCIP-01 | **P-CP03** | 每批次后  |
| **4区** | CIP-UH | UHT杀菌系统  | UHCIP-01 | **P-CP04** | 每48小时 |
| **5区** | CIP-PF | 灌装系统     | PFCIP-01 | **P-CP05** | 每12小时 |

> **注意**：过滤工段(FL)合并到其他区域清洗，无独立CIP区

### 1.4 系统架构变化（重大更新）

**原规划**：6区串行清洗，2台泵（1用1备）
**新规划**：5区同时清洗，**5台独立泵**（每区独立）

```
┌─────────────────────────────────────────────────────────────────────────────────┐
│                           CIP清洗系统架构                                       │
│                                                                                 │
│  ┌─────────┐    ┌─────────┐    ┌─────────┐    ┌─────────┐    ┌─────────┐       │
│  │  1区    │    │  2区    │    │  3区    │    │  4区    │    │  5区    │       │
│  │  水处理  │    │  茶叶   │    │  调配   │    │  UHT    │    │  灌装   │       │
│  │         │    │  萃取   │    │         │    │         │    │         │       │
│  │ ┌─────┐ │    │ ┌─────┐ │    │ ┌─────┐ │    │ ┌─────┐ │    │ ┌─────┐ │       │
│  │ │泵1  │ │    │ │泵2  │ │    │ │泵3  │ │    │ │泵4  │ │    │ │泵5  │ │       │
│  │ │P-CP01│ │    │ │P-CP02│ │    │ │P-CP03│ │    │ │P-CP04│ │    │ │P-CP05│ │       │
│  │ └─────┘ │    │ └─────┘ │    │ └─────┘ │    │ └─────┘ │    │ └─────┘ │       │
│  │ ┌─────┐ │    │ ┌─────┐ │    │ ┌─────┐ │    │ ┌─────┐ │    │ ┌─────┐ │       │
│  │ │阀组 │ │    │ │阀组 │ │    │ │阀组 │ │    │ │阀组 │ │    │ │阀组 │ │       │
│  │ │EV-1x│ │    │ │EV-2x│ │    │ │EV-3x│ │    │ │EV-4x│ │    │ │EV-5x│ │       │
│  │ └─────┘ │    │ └─────┘ │    │ └─────┘ │    │ └─────┘ │    │ └─────┘ │       │
│  │ ┌─────┐ │    │ ┌─────┐ │    │ ┌─────┐ │    │ ┌─────┐ │    │ ┌─────┐ │       │
│  │ │传感 │ │    │ │传感 │ │    │ │传感 │ │    │ │传感 │ │    │ │传感 │ │       │
│  │ │TT/FT│ │    │ │TT/FT│ │    │ │TT/FT│ │    │ │TT/FT│ │    │ │TT/FT│ │       │
│  │ └─────┘ │    │ └─────┘ │    │ └─────┘ │    │ └─────┘ │    │ └─────┘ │       │
│  └────┬────┘    └────┬────┘    └────┬────┘    └────┬────┘    └────┬────┘       │
│       │              │              │              │              │             │
│  ═════╧══════════════╧══════════════╧══════════════╧══════════════╧════        │
│                          公用管路                                              │
│         ┌─────────────────┬─────────────────┬─────────────────┐               │
│         │    碱液罐       │    酸液罐       │    热水罐       │               │
│         │   CP-101       │   CP-102       │   CP-103       │               │
│         │   2% NaOH      │   1% HNO₃      │   85℃          │               │
│         │   10m³        │   10m³         │   10m³         │               │
│         └─────────────────┴─────────────────┴─────────────────┘               │
│         ┌─────────────────┐                                                   │
│         │    纯水罐       │                                                   │
│         │   CP-104       │                                                   │
│         │   常温          │                                                   │
│         │   5m³          │                                                   │
│         └─────────────────┴───────────────────────────────────────────────────┘
```

***

## 2. 系统边界

### 2.1 上游接口（被清洗工段）

```
          ┌────────────────────────────────────────────────────────────────┐
          │                        CIP系统 (CP)                             │
          │                                                                  │
          │   1区     2区     3区     4区     5区                           │
          │  水处理   茶叶    调配    UHT     灌装                           │
├────────────────────────────────────────────────────────────────┤
    WT ◀──┼───●──────│──────│──────│──────                            │──▶ 纯水
  水处理   │  清洗    │      │      │                                    │
          │          │      │      │                                    │
    TH ◀──┼──────────┼──────│──────│──────                            │
  茶叶    │          │ 清洗 │      │                                    │
          │          │      │      │                                    │
    EX ◀──┼──────────┼──────│──────│──────                            │
  萃取    │          │ 清洗 │      │                                    │
          │          │      │      │                                    │
    BL ◀──┼──────────┼──────┼──────│──────                            │
  调配    │          │      │ 清洗 │                                    │
          │          │      │      │                                    │
    UH ◀──┼──────────┼──────┼──────┼──────●                           │
  杀菌    │          │      │      │      清洗                          │
          │          │      │      │                                    │
    PF ◀──┼──────────┼──────┼──────┼──────●                           │
  灌装    │          │      │      │      清洗                          │
          │          │      │      │                                    │
          └──────────┴──────┴──────┴──────┴──────▶ 废水处理
```

> **注意**：过滤工段(FL)的清洗合并到2区(EXCIP-01)或3区(BLCIP-01)中

### 2.2 物料交接信号

| 信号名称         | 信号方向     | 内容       | 触发条件     |
| ------------ | -------- | -------- | -------- |
| CIP-REQ-1    | WT→CP    | 1区清洗请求   | 每日启动前    |
| CIP-REQ-2    | TH/EX→CP | 2区清洗请求   | 批次结束     |
| CIP-REQ-3    | BL→CP    | 3区清洗请求   | 批次结束     |
| CIP-REQ-4    | UH→CP    | 4区清洗请求   | 每48小时/停产 |
| CIP-REQ-5    | PF→CP    | 5区清洗请求   | 每12小时/停产 |
| CIP-ACK-1\~5 | CP→各工段   | 各区清洗完成确认 | 清洗程序结束   |
| CIP-ALM      | CP→各工段   | 清洗异常报警   | 清洗失败     |

***

## 3. 设备组成

### 3.1 CIP站设备清单（已确认：5台独立泵）

| 设备编号        | 设备名称    | 规格型号                  | 数量 | 关键参数               |
| ----------- | ------- | --------------------- | -- | ------------------ |
| CP-101      | 碱液罐     | SS304, 10m³           | 1  | 2% NaOH, 加热保温      |
| CP-102      | 酸液罐     | SS304, 10m³           | 1  | 1% HNO₃, 加热保温      |
| CP-103      | 热水罐     | SS304, 10m³           | 1  | 85℃, 夹套蒸汽加热        |
| CP-104      | 纯水罐     | SS304, 5m³            | 1  | 常温, 最终冲洗用          |
| **P-CP01**  | CIP清洗泵1 | **Profinet变频, 5m³/h** | 1  | **1区专用**           |
| **P-CP02**  | CIP清洗泵2 | **Profinet变频, 5m³/h** | 1  | **2区专用**           |
| **P-CP03**  | CIP清洗泵3 | **Profinet变频, 5m³/h** | 1  | **3区专用**           |
| **P-CP04**  | CIP清洗泵4 | **Profinet变频, 5m³/h** | 1  | **4区专用**           |
| **P-CP05**  | CIP清洗泵5 | **Profinet变频, 5m³/h** | 1  | **5区专用**           |
| **P-CP06**  | 碱液添加泵 | **Profinet计量泵, 0-100L/h** | 1 | **浓碱配制** |
| **P-CP07**  | 酸液添加泵 | **Profinet计量泵, 0-100L/h** | 1 | **浓酸配制** |
| EV-CP01\~25 | 气动阀     | DN25-DN50             | 25 | 每区5个阀(进/回/排/循环/介质) |

### 3.2 每区独立配置

| 区域 | 清洗泵    | 温度传感器  | 流量传感器  | 压力传感器  | 电导率传感器 |
| -- | ------ | ------ | ------ | ------ | ------ |
| 1区 | P-CP01 | TT-101 | FT-101 | PT-101 | CD-101 |
| 2区 | P-CP02 | TT-201 | FT-201 | PT-201 | CD-201 |
| 3区 | P-CP03 | TT-301 | FT-301 | PT-301 | CD-301 |
| 4区 | P-CP04 | TT-401 | FT-401 | PT-401 | CD-401 |
| 5区 | P-CP05 | TT-501 | FT-501 | PT-501 | CD-501 |

### 3.3 传感器配置（已确认）

| 传感器编号           | 类型 | 安装位置     | 量程              | 报警设定         | 说明         |
| --------------- | -- | -------- | --------------- | ------------ | ---------- |
| CP-TT01         | TT | 碱液罐温度    | 0-150℃          | H:45℃        | 保温控制       |
| CP-TT02         | TT | 酸液罐温度    | 0-150℃          | H:40℃        | 保温控制       |
| CP-TT03         | TT | 热水罐温度    | 0-150℃          | L:80℃, H:90℃ | 加热控制       |
| TT-101\~501     | TT | 各区清洗温度   | 0-150℃          | L:75, H:90   | 每区独立       |
| **TT-105**      | TT | **回流温度** | 0-150℃          | -            | **返回温度控制** |
| CP-LT01         | LT | 碱液罐液位    | 0-100%          | L:30%        | <br />     |
| CP-LT02         | LT | 酸液罐液位    | 0-100%          | L:30%        | <br />     |
| CP-LT03         | LT | 热水罐液位    | 0-100%          | L:50%        | <br />     |
| CP-LT04         | LT | 纯水罐液位    | 0-100%          | L:50%        | <br />     |
| **CD-101\~501** | CD | 各区冲洗水电导  | **0-1000μS/cm** | H:50μS/cm    | **纯水冲洗判定** |
| **CD-102等**     | CD | 清洗剂电导    | **0-200mS/cm**  | -            | **酸碱浓度监测** |
| PT-101\~501     | PT | 各区管路压力   | 0-1MPa          | L:0.2MPa     | 每区独立       |
| FT-101\~501     | FT | 各区清洗流量   | 0-10m³/h        | L:2          | 每区独立       |
| **FS-101\~501** | FS | 各区流动开关   | 开关量             | -            | **无流量检测**  |

***

## 4. 标准清洗程序

### 4.1 五步标准清洗法

所有清洗程序遵循统一的五步法：

| 步骤     | 名称   | 介质      | 温度     | 时间       | 流量    | 目的        |
| ------ | ---- | ------- | ------ | -------- | ----- | --------- |
| Step 1 | 预冲洗  | 纯水      | 常温→85℃ | 10-15min | 3m³/h | 去除残留产品    |
| Step 2 | 碱洗   | 2% NaOH | 80-85℃ | 20-30min | 5m³/h | 皂化油脂、溶解蛋白 |
| Step 3 | 中间冲洗 | 纯水      | 常温→70℃ | 10-15min | 3m³/h | 冲洗碱性残留    |
| Step 4 | 酸洗   | 1% HNO₃ | 60-65℃ | 15-20min | 5m³/h | 去除无机垢、中和  |
| Step 5 | 最终冲洗 | 纯水      | 常温     | 10-15min | 3m³/h | 中和、检测电导率  |

### 4.2 各区域清洗时间

| 区域 | 程序ID     | 被清洗工段    | 总清洗时间  | 说明   |
| -- | -------- | -------- | ------ | ---- |
| 1区 | WTCIP-01 | 水处理系统    | 约45分钟  | 简单管路 |
| 2区 | EXCIP-01 | 茶叶前处理+萃取 | 约95分钟  | 含过滤器 |
| 3区 | BLCIP-01 | 调配系统     | 约85分钟  | 批次控制 |
| 4区 | UHCIP-01 | UHT杀菌系统  | 约100分钟 | 高温要求 |
| 5区 | PFCIP-01 | 灌装系统     | 约85分钟  | 高速区域 |

### 4.3 清洗剂配置流程

清洗前需要配置清洗剂，配置过程为：

| 步骤 | 操作                 | 控制要求         |
| -- | ------------------ | ------------ |
| 1  | 储罐加水               | 液位控制，达到设定值   |
| 2  | 开启循环出料阀与回料阀，启动输出泵  | 阀门状态确认       |
| 3  | 根据设定温度控制蒸汽调节阀加热    | **温度PID控制**  |
| 4  | 根据设定电导率控制添加泵添加浓清洗剂 | **电导率PID控制** |
| 5  | 配置结束，冲洗循环管路        | 准备清洗         |

***

## 5. 监控点清单

### 5.1 模拟输入 (AI)

| 位号              | 描述         | 类型 | 范围         | 单位    | 报警设定       | 备注         |
| --------------- | ---------- | -- | ---------- | ----- | ---------- | ---------- |
| CP-TT01         | 碱液罐温度      | AI | 0-150      | ℃     | H:45       | 保温控制       |
| CP-TT02         | 酸液罐温度      | AI | 0-150      | ℃     | H:40       | 保温控制       |
| CP-TT03         | 热水罐温度      | AI | 0-150      | ℃     | L:80, H:90 | 加热控制       |
| TT-101          | 1区清洗温度（出口） | AI | 0-150      | ℃     | L:75, H:90 | <br />     |
| TT-201          | 2区清洗温度（出口） | AI | 0-150      | ℃     | L:75, H:90 | <br />     |
| TT-301          | 3区清洗温度（出口） | AI | 0-150      | ℃     | L:75, H:90 | <br />     |
| TT-401          | 4区清洗温度（出口） | AI | 0-150      | ℃     | L:75, H:90 | <br />     |
| TT-501          | 5区清洗温度（出口） | AI | 0-150      | ℃     | L:75, H:90 | <br />     |
| **TT-105**      | **回流温度**   | AI | 0-150      | ℃     | -          | **返回温度控制** |
| CP-LT01         | 碱液罐液位      | AI | 0-100      | %     | L:30       | <br />     |
| CP-LT02         | 酸液罐液位      | AI | 0-100      | %     | L:30       | <br />     |
| CP-LT03         | 热水罐液位      | AI | 0-100      | %     | L:50       | <br />     |
| CP-LT04         | 纯水罐液位      | AI | 0-100      | %     | L:50       | <br />     |
| **CD-101\~105** | 各区冲洗水电导率   | AI | **0-1000** | μS/cm | H:50       | **合格判定**   |
| **CD-102等**     | 清洗剂电导率     | AI | **0-200**  | mS/cm | -          | **浓度监测**   |
| PT-101\~105     | 各区管路压力     | AI | 0-1        | MPa   | L:0.2      | <br />     |
| FT-101\~105     | 各区清洗流量     | AI | 0-10       | m³/h  | L:2        | <br />     |

### 5.2 数字输入 (DI)

| 位号           | 描述                | 类型 | 备注     |
| ------------ | ----------------- | -- | ------ |
| P-DI01\~05   | 清洗泵P-CP01\~05运行状态 | DI | 每泵1个   |
| CP-DI01      | 碱液罐高液位开关 LSH      | DI | <br /> |
| CP-DI02      | 碱液罐中液位开关 LSM      | DI | <br /> |
| CP-DI03      | 碱液罐低液位开关 LSL      | DI | <br /> |
| CP-DI04      | 酸液罐低液位开关          | DI | <br /> |
| CP-DI05      | 纯水罐低液位开关          | DI | <br /> |
| CP-DI06      | 急停按钮状态            | DI | <br /> |
| FS-101\~105  | 各区回流流动开关          | DI | 无流量检测  |
| EV-DI01\~25  | 阀门开/关到位           | DI | 每区5个阀  |
| VFD-DI01\~05 | 变频器故障             | DI | 每泵1个   |

### 5.3 数字输出 (DO)

| 位号          | 描述                | 类型 | 备注             |
| ----------- | ----------------- | -- | -------------- |
| P-DO01\~05  | 清洗泵P-CP01\~05启动命令 | DO | **Profinet通讯** |
| P-DO06\~10  | 清洗泵P-CP01\~05复位命令 | DO | **Profinet通讯** |
| EV-DO01\~05 | 碱/酸/热水/纯水/循环进水阀   | DO | 介质选择           |
| EV-DO06\~10 | 1区阀组(进/回/排/循/介)   | DO | <br />         |
| EV-DO11\~15 | 2区阀组              | DO | <br />         |
| EV-DO16\~20 | 3区阀组              | DO | <br />         |
| EV-DO21\~25 | 4区阀组              | DO | <br />         |
| EV-DO26\~30 | 5区阀组              | DO | <br />         |
| EV-DO31     | 1-5区共用排放总阀        | DO | <br />         |
| EV-DO32     | 报警蜂鸣器             | DO | <br />         |

### 5.4 Profinet通讯（已确认：替代模拟量）

| 设备         | 通讯协议         | 说明         |
| ---------- | ------------ | ---------- |
| P-CP01\~05 | **Profinet** | 清洗泵1\~5变频器 |
| VFD-01\~05 | **Profinet** | 变频器状态/控制   |

> **注意**：原规划使用模拟量(AO)控制泵速，新规划改为Profinet直接通讯

***

## 6. 控制方案

### 6.1 5区同时清洗控制

| 控制模式     | 说明                           |
| -------- | ---------------------------- |
| **独立控制** | 每区有独立的泵、阀门、传感器，可同时启动不同的清洗程序  |
| **协调控制** | 各区共享清洗剂储罐（碱/酸/热水/纯水），需协调介质使用 |
| **资源管理** | 当某区需要介质时，需检查储罐液位，避免冲突        |

### 6.2 每区清洗控制

| 控制类型 | 控制对象        | 控制方法             | 说明              |
| ---- | ----------- | ---------------- | --------------- |
| 流量控制 | 清洗泵(P-CPxx) | **Profinet PID** | 变频器直接通讯         |
| 温度控制 | 蒸汽调节阀       | **PID**          | 获取TT-xx温度       |
| 返回温度 | 监控+计时器      | **条件触发**         | 温度达标后才开始步骤计时    |
| 流动监测 | 回流流动开关      | **安全联锁**         | 无流量时延时暂停并报警     |
| 电导率  | 清洗判定        | **合格判定**         | 最终冲洗电导率<50μS/cm |

### 6.3 清洗剂配置控制

| 控制类型  | 控制对象    | 控制方法      | 说明           |
| ----- | ------- | --------- | ------------ |
| 温度控制  | 蒸汽调节阀   | **PID算法** | 获取出口温度，调节蒸汽阀 |
| 电导率控制 | 浓清洗剂添加泵 | **启停控制**  | 获取电导率，控制酸碱浓度 |
| 液位控制  | 加水阀     | **开关控制**  | 高液位LSH时关闭    |
| 加水量控制 | 加水阀     | **计量控制**  | 获取流量FT，计量用水量 |

***

## 7. 功能需求（已确认）

### 7.1 功能列表

| 功能ID       | 功能名称       | 功能描述                                  | 优先级    | HMI控件      |
| ---------- | ---------- | ------------------------------------- | ------ | ---------- |
| CP-F01     | 区域选择       | 选择要清洗的区域(1-5区)                        | P0     | 多选按钮组      |
| CP-F02     | 配方选择       | 选择清洗配方(WTCIP/EXCIP/BLCIP/UHCIP/PFCIP) | P0     | 下拉框        |
| CP-F03     | 程序启动/停止    | 启动/停止清洗程序                             | P0     | 启动/停止按钮    |
| CP-F04     | 步骤控制       | 显示当前步骤(1-5), 手动跳步                     | P1     | 步骤指示器+跳步按钮 |
| CP-F05     | 参数监控       | 温度/液位/电导率/压力/流量实时显示                   | P0     | 数值显示控件     |
| CP-F06     | 温度控制       | PID控制清洗温度                             | P1     | PID调节器     |
| CP-F07     | 浓度监测       | 清洗剂浓度监测(电导率)                          | P2     | 数值显示       |
| CP-F08     | 合格判定       | 电导率<50μS/cm判定清洗合格                     | P1     | 状态指示       |
| CP-F09     | 报警管理       | 液位低/温度不达标/压力异常报警                      | P1     | 报警条        |
| CP-F10     | 历史记录       | 清洗记录存储60天/CSV导出                       | P2     | 数据表格       |
| **CP-F11** | **清洗队列控制** | **多区域清洗队列管理(CP-CP03)**                | **P1** | **队列控件**   |
| **CP-F12** | **清洗剂配置**  | **清洗剂温度+浓度自动配置(CP-CP02)**             | **P1** | **配置画面**   |
| **CP-F13** | **返回温度控制** | **温度达标后才开始步骤计时**                      | **P1** | **条件指示**   |
| **CP-F14** | **配方自定义**  | **配方参数调整(CP-CP01)**                   | **P2** | **配方界面**   |

### 7.2 HMI画面清单（已确认）

| 画面编号          | 画面名称               | 功能               | 优先级    |
| ------------- | ------------------ | ---------------- | ------ |
| WS-010        | CIP清洗系统            | 主监控画面            | P0     |
| **WS-010-01** | **配方管理(CP-CP01)**  | **清洗配方设置/参数自定义** | **P2** |
| **WS-010-02** | **清洗剂配置(CP-CP02)** | **清洗剂温度+浓度自动配置** | **P1** |
| **WS-010-03** | **清洗队列(CP-CP03)**  | **多区域队列管理**      | **P1** |
| WS-010-4      | 参数设置               | PID参数设置          | P2     |
| WS-010-5      | 历史记录               | 清洗记录查询/CSV导出     | P2     |

### 7.3 报警配置

| 报警号             | 描述            | 等级     | 设定值           | 处理方式     |
| --------------- | ------------- | ------ | ------------- | -------- |
| CP-001          | 碱液罐液位低        | L2     | <30%          | 提示补充     |
| CP-002          | 酸液罐液位低        | L2     | <30%          | 提示补充     |
| CP-003          | 热水罐液位低        | L2     | <50%          | 提示补充     |
| CP-004          | 纯水罐液位低        | L2     | <50%          | 提示补充     |
| CP-005          | 清洗温度不达标       | L1     | <设定值-5℃       | 延长清洗时间   |
| CP-006          | 电导率超标         | L1     | >50μS/cm      | 继续冲洗     |
| CP-007          | 清洗时间不足        | L1     | <设定时间         | 继续清洗     |
| CP-008          | 清洗压力异常/无流量    | L2     | <0.2MPa       | 检查泵和管路   |
| CP-009          | 清洗泵过载         | L0     | -             | 停止清洗     |
| CP-010          | 清洗剂配置温度超时     | L1     | >配置时间         | 检查蒸汽系统   |
| CP-011          | 清洗剂配置浓度不达标    | L1     | 浓度超范围         | 检查清洗剂    |
| **CP-012\~016** | **1-5区无流量报警** | **L1** | **FS-xx OFF** | **检查管路** |

### 7.4 联锁逻辑

| 序号    | 触发条件      | 报警级别 | 联锁动作     | 复位条件    |
| ----- | --------- | ---- | -------- | ------- |
| CP-01 | 清洗剂不足     | L2   | 禁止启动清洗   | 补充后确认   |
| CP-02 | 温度不达标超时   | L1   | 报警，继续运行  | 温度恢复    |
| CP-03 | 急停触发      | L0   | 停止所有泵    | 复位后启动   |
| CP-04 | 无回流流量     | L1   | 延时暂停清洗程序 | 检查管路后继续 |
| CP-05 | 液位高高(LSH) | L1   | 关闭加水阀    | 自动      |
| CP-06 | 变频器故障     | L0   | 停止该区清洗   | 复位后继续   |

***

## 8. 程序架构

### 8.1 PLC程序结构

```
OB1_Main (循环组织块)
├── 调用 FC100_CIP_System (清洗系统主程序)
│   ├── 调用 FB_StartCondition (启动条件处理)
│   ├── 调用 FB_WarningInfo (警告信息处理)
│   ├── 调用 FB_CommProgram (通讯程序块 - Profinet)
│   ├── 调用 FB_CIP_Clean_Zone1~5 (各区清洗功能块)
│   ├── 调用 FB_CIP_Recipe (配方管理)
│   ├── 调用 FB_CIP_Queue (队列管理)
│   └── 调用 FB_IO (输入输出功能块)
│
OB100_StartUp (启动组织块)
└── 初始化程序
```

### 8.2 每区独立清洗功能块

```pascal
// 每区清洗功能块独立运行
FB_CIP_Zone_1 (
    i_ZoneEnable := TRUE,
    i_RecipeSelect := WTCIP-01,
    i_Start := ...
    o_PumpCmd := P-CP01.Start,
    o_ValveCmd := EV-Zone1,
    io_Status := Zone1_Status
);

// 5区可同时运行
```

### 8.3 数据块设计

| 数据块   | 名称                  | 类型  | 用途        |
| ----- | ------------------- | --- | --------- |
| DB160 | CP\_Config          | 参数  | 清洗参数配置    |
| DB161 | CP\_Status          | 状态  | 运行状态、进度   |
| DB162 | CP\_Recipe          | 配方  | 清洗配方数据    |
| DB163 | CP\_Queue           | 队列  | 清洗队列管理    |
| DB164 | CP\_History         | 历史  | 清洗记录(60天) |
| DB165 | CP\_PID\_Temp       | PID | 温度PID参数   |
| DB166 | CP\_PID\_Flow\_1\~5 | PID | 各区流量PID参数 |
| DB167 | CP\_Zone\_1\~5      | 区域  | 各区独立状态数据  |

***

## 9. HMI画面设计

### 9.1 WS-010 CIP清洗系统主画面

```
┌─────────────────────────────────────────────────────────────────────────────┐
│  CIP清洗系统控制                                                    [主画面] │
├─────────────────────────────────────────────────────────────────────────────┤
│  [返回] [总貌] │  总貌, WT, EX, BL, UH, PF, PK, CIP  │  趋势, 报警 │
├─────────────────────────────────────────────────────────────────────────────┤
│                                                                             │
│  ┌─────────────────────────────────────────────────────────────────────┐   │
│  │  [罐区状态]           │  [1区状态] [2区状态] [3区状态] [4区] [5区] │   │
│  │  碱: 85%  [███░░]    │  [■■■■■] [■■■□□] [■■□□□] [□□□□□] [□□□□□] │   │
│  │  酸: 72%  [███░░]    │  预冲洗  碱洗   冲洗   待机   待机        │   │
│  │  热水: 95% [█████]   │  温度:62  温度:81  -     -     -          │   │
│  │  纯水: 88% [████░]   │  电导:35  电导:320 -     -     -          │   │
│  └─────────────────────────────────────────────────────────────────────┘   │
│                                                                             │
│  ┌───────────────────────────────────────────────────────────────────────┐   │
│  │  区域选择: [1区✓] [2区✓] [3区 ] [4区 ] [5区 ]  ← 区域选择(可多选) │   │
│  └───────────────────────────────────────────────────────────────────────┘   │
│                                                                             │
│  ┌───────────────────────────────────────────────────────────────────────┐   │
│  │  [配方管理▼]  │  [启动]  [暂停]  [停止]  │  [配置] [队列] [记录]   │   │
│  └───────────────────────────────────────────────────────────────────────┘   │
│                                                                             │
│  ┌───────────────────────────────────────────────────────────────────────┐   │
│  │  实时趋势:  [温度曲线] [电导率曲线] [压力曲线]  [流量曲线]           │   │
│  │  ░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░░  │   │
│  └───────────────────────────────────────────────────────────────────────┘   │
│                                                                             │
├─────────────────────────────────────────────────────────────────────────────┤
│  状态栏: ●PLC-16连接正常 | ●1区泵运行 | ●2区泵运行 | 当前用户: 操作员     │
└─────────────────────────────────────────────────────────────────────────────┘
```

### 9.2 WS-010-01 配方管理(CP-CP01)

```
┌─────────────────────────────────────────────────────────────────────────────┐
│  配方管理                                                    [子画面]        │
├─────────────────────────────────────────────────────────────────────────────┤
│                                                                             │
│  当前配方: [WTCIP-01 ▼]                                                    │
│                                                                             │
│  ┌─────────────────────────────────────────────────────────────────────┐   │
│  │  WTCIP-01 水处理系统清洗                                              │   │
│  ├─────────────────────────────────────────────────────────────────────┤   │
│  │  步骤1-预冲洗:  温度:85℃  时间:15min  流量:3m³/h  电导判定:50μS   │   │
│  │  步骤2-碱洗:    温度:85℃  时间:25min  流量:5m³/h  浓度:2%        │   │
│  │  步骤3-中间冲洗:温度:70℃  时间:10min  流量:3m³/h  -              │   │
│  │  步骤4-酸洗:    温度:60℃  时间:20min  流量:5m³/h  浓度:1%        │   │
│  │  步骤5-最终冲洗:温度:常温  时间:10min  流量:3m³/h  电导判定:50μS   │   │
│  └─────────────────────────────────────────────────────────────────────┘   │
│                                                                             │
│  [编辑] [保存] [另存为] [删除]                                              │
│                                                                             │
│  [返回主画面]                                                              │
└─────────────────────────────────────────────────────────────────────────────┘
```

### 9.3 WS-010-02 清洗剂配置(CP-CP02)

```
┌─────────────────────────────────────────────────────────────────────────────┐
│  清洗剂配置                                                    [子画面]     │
├─────────────────────────────────────────────────────────────────────────────┤
│                                                                             │
│  配置模式: ○自动配置  ○手动配置                                            │
│                                                                             │
│  ┌─────────────────────┐  ┌─────────────────────┐                         │
│  │ 碱液配置 (CP-101)   │  │ 酸液配置 (CP-102)   │                         │
│  ├─────────────────────┤  ├─────────────────────┤                         │
│  │ 目标浓度: 2.0%       │  │ 目标浓度: 1.0%       │                         │
│  │ 当前浓度: 1.95%     │  │ 当前浓度: 0.98%     │                         │
│  │ 目标温度: 85℃      │  │ 目标温度: 60℃      │                         │
│  │ 当前温度: 84.5℃ ✓  │  │ 当前温度: 59.8℃ ✓  │                         │
│  │ [开始配置] [取消]  │  │ [开始配置] [取消]   │                         │
│  └─────────────────────┘  └─────────────────────┘                         │
│                                                                             │
│  配置过程:                                                                 │
│  [■■■■■■■■░░░░░░░░░░] 80%                                                  │
│  步骤3/4: 循环加热中... 预计剩余: 5分钟                                     │
│                                                                             │
│  [返回主画面]                                                              │
└─────────────────────────────────────────────────────────────────────────────┘
```

### 9.4 WS-010-03 清洗队列(CP-CP03)

```
┌─────────────────────────────────────────────────────────────────────────────┐
│  清洗队列                                                    [子画面]        │
├─────────────────────────────────────────────────────────────────────────────┤
│                                                                             │
│  待清洗队列:                              清洗中:                           │
│  ┌─────────────────────────┐            ┌─────────────────────────┐         │
│  │ [1] 2区-茶叶萃取    [▼] │            │ [3] 1区-水处理        │         │
│  │ [2] 3区-调配系统    [▼] │  [添加→]  │ 步骤: 2/5 碱洗         │         │
│  │ [3] 4区-UHT杀菌    [▼] │            │ 时间: 15:30/25:00       │         │
│  │                         │            │                        │         │
│  │ [+ 添加] [移除] [清空] │            │ [提升优先级] [延后]     │         │
│  └─────────────────────────┘            └─────────────────────────┘         │
│                                                                             │
│  清洗模式: ●串行清洗  ○并行清洗(有限制)                                    │
│                                                                             │
│  预计总时间: 310分钟 (45+95+85+85)                                         │
│                                                                             │
│  [返回主画面]                                                              │
└─────────────────────────────────────────────────────────────────────────────┘
```

***

## 10. 历史记录（已确认）

### 10.1 存储要求

| 项目   | 要求                            |
| ---- | ----------------------------- |
| 存储周期 | **60天**                       |
| 导出格式 | **CSV**                       |
| 记录内容 | 清洗时间、区域、配方、步骤、温度曲线、电导率曲线、判定结果 |

### 10.2 记录字段

| 字段                  | 类型       | 说明           |
| ------------------- | -------- | ------------ |
| RecordID            | INT      | 记录编号         |
| StartTime           | DATETIME | 开始时间         |
| EndTime             | DATETIME | 结束时间         |
| ZoneID              | INT      | 区域(1-5)      |
| RecipeName          | STRING   | 配方名称         |
| Step1\_Time         | REAL     | 预冲洗时间        |
| Step2\_Time         | REAL     | 碱洗时间         |
| Step3\_Time         | REAL     | 中间冲洗时间       |
| Step4\_Time         | REAL     | 酸洗时间         |
| Step5\_Time         | REAL     | 最终冲洗时间       |
| Final\_Conductivity | REAL     | 最终电导率(μS/cm) |
| Pass\_Fail          | BOOL     | 合格判定         |
| Operator            | STRING   | 操作员          |

***

## 11. 研发任务分解

### 11.1 任务清单

| #  | 任务          | 输入     | 输出               | 风险       | 验证方式    | 优先级 |
| -- | ----------- | ------ | ---------------- | -------- | ------- | --- |
| 1  | CIP监控点表梳理   | 工艺文档   | CP监控点清单          | 遗漏点      | 与工艺规格对照 | P0  |
| 2  | 5区同时清洗控制逻辑  | 清洗程序   | 顺序控制图+状态机        | 步骤逻辑错误   | 工艺评审    | P0  |
| 3  | WS-010主画面开发 | 控件库+布局 | CIP主画面           | 控件绑定错误   | 功能测试    | P0  |
| 4  | 每区独立PID控制   | 控制模板   | PID功能块(5组)       | 参数整定     | 现场调试    | P1  |
| 5  | 清洗剂配置功能     | 配置流程   | 配置逻辑+画面(CP-CP02) | 温度/浓度PID | 配置测试    | P1  |
| 6  | 电导率合格判定     | 检测规格   | 判定逻辑             | 阈值不当     | 实际冲洗验证  | P1  |
| 7  | 报警功能        | 报警配置   | 报警触发/显示          | 报警遗漏     | 模拟报警测试  | P1  |
| 8  | 清洗队列功能      | 队列需求   | 队列管理+画面(CP-CP03) | 多区冲突     | 队列测试    | P1  |
| 9  | 区域阀门控制      | 清洗矩阵   | 阀门控制序列           | 阀门冲突     | 连锁测试    | P1  |
| 10 | Profinet通讯  | 变频器规格  | 通讯程序             | 通讯故障     | 联调测试    | P1  |
| 11 | 历史记录        | 清洗数据   | 记录存储60天/CSV      | 存储溢出     | 长期运行测试  | P2  |
| 12 | 配方管理/自定义    | 清洗程序规格 | 配方数据结构+CP-CP01   | 配方参数错误   | 参数校验    | P2  |
| 13 | 返回温度控制      | 控制要求   | 条件计时逻辑           | 逻辑错误     | 功能测试    | P1  |

### 11.2 执行顺序

```
1. CIP监控点表梳理
       ↓
2. 5区同时清洗控制逻辑
       ↓
3. WS-010主画面开发
       ↓
4. 每区独立PID控制 ──────────────────┐
       ↓                               │
5. 清洗剂配置功能 ──────────────────────┤ (可并行)
       ↓                               │
6. 电导率合格判定 ──────────────────────┤
       ↓                               │
7. 报警功能 ───────────────────────────┤
       ↓                               │
8. 清洗队列功能(CP-CP03) ───────────────┤
       ↓                               │
9. 区域阀门控制 ────────────────────────┤
       ↓                               │
10. Profinet通讯 ───────────────────────┤
       ↓                               │
11. 历史记录(60天/CSV) ─────────────────┤
       ↓                               │
12. 配方管理/自定义(CP-CP01) ───────────┤
       ↓                               │
13. 返回温度控制 ───────────────────────┘
```

***

## 12. 技术关键点

| 关键点             | 说明                       | 风险等级 | 应对措施              |
| --------------- | ------------------------ | ---- | ----------------- |
| **5区同时清洗**      | 每区独立泵/阀门/传感器，同时清洗        | P1   | 每区独立功能块，资源协调管理    |
| **Profinet通讯**  | 5台变频器+2台计量泵通过Profinet通讯        | P1   | 提前测试通讯，建立诊断机制，按需加通讯模块     |
| **返回温度控制**      | 温度达标后才开始步骤计时             | P1   | 增加TT-105监测点       |
| **回流流量监测**      | 无回流流量时延时暂停清洗             | P1   | 增加FS-101\~105流动开关 |
| **电导率双量程**      | 纯水(0-1000μS)和酸碱(0-200mS) | P1   | 确认传感器型号，正确选型      |
| **清洗队列管理**      | 多区域清洗队列自动管理              | P1   | 设计队列数据结构          |
| **历史记录60天/CSV** | 大容量存储，CSV导出              | P2   | 定期归档，存储管理         |
| **浓清洗剂自动配制**  | 通过计量泵配制2%NaOH和1%HNO₃ | P1   | P-CP06/07计量泵控制 |

***

## 13. 待确认事项（已全部确认）

| #  | 问题                 | 回答                                    | 状态 |
| -- | ------------------ | ------------------------------------- | -- |
| 1  | 是否需要在线浓度计监测清洗剂浓度？  | **是，增加CP-CD02**                       | ✅  |
| 2  | 是否支持六区同时清洗？还是串行清洗？ | **是，5区同时清洗**                          | ✅  |
| 3  | 清洗泵配置？             | **5台泵，每区独立**                          | ✅  |
| 4  | 历史记录存储周期和格式？       | **60天，CSV格式**                         | ✅  |
| 5  | 是否需要配方自定义功能？       | **是，CP-CP01配方界面**                     | ✅  |
| 6  | 清洗泵变频器通讯方式？        | **Profinet通讯**                        | ✅  |
| 7  | 电导率传感器量程？          | **两种：0-1000μS/cm(纯水)，0-200mS/cm(酸碱)** | ✅  |
| 8  | 是否需要清洗剂配置功能？       | **是，CP-CP02配置界面**                     | ✅  |
| 9  | 是否需要清洗队列管理功能？      | **是，CP-CP03队列界面**                     | ✅  |
| 10 | 返回温度控制是否作为步骤计时条件？  | **是，增加TT-105**                        | ✅  |
| 11 | 是否需要浓清洗剂添加泵？      | **是，P-CP06/07计量泵**                      | ✅  |
| 12 | Profinet通讯接口数量？        | **不够时加通讯模块**                          | ✅  |

***

## 14. 参考文档

| 文档编号      | 文档名称                          | 说明           |
| --------- | ----------------------------- | ------------ |
| CP-001    | CP\_CIP清洗工段工艺说明.md            | CIP系统工艺描述    |
| CP-002    | CP\_控制规格.md                   | CIP系统PLC控制规格 |
| CP-003    | 茶饮料\_CIP清洗程序规格书\_auto.md      | 各区域清洗程序详细参数  |
| WS-010    | HMI画面规格说明书.md                 | WS-010画面详细规格 |
| SCADA-001 | SCADA系统功能规格说明书.md             | 系统级功能需求      |
| REF-001   | 基于PLC与上位机的菌种生产线CIP清洗控制系统.docx | 参考论文         |

***

## 15. 版本历史

| 版本       | 日期             | 变更内容                                                               |
| -------- | -------------- | ------------------------------------------------------------------ |
| v1.0     | 2026-05-12     | 初始版本                                                               |
| v2.0     | 2026-05-12     | 基于参考论文优化，新增清洗剂配置、队列管理、返回温度控制等功能                                    |
| **v3.0** | **2026-05-12** | **根据用户回答全面更新：5区同时清洗、5台独立泵、Profinet通讯、60天CSV历史、新增CP-CP01/02/03子画面** |
| **v3.1** | **2026-05-12** | **补充确认：浓清洗剂添加泵P-CP06/07、罐容更新为10+10+10+5m³、Profinet通讯模块按需扩展** |

***

**文档状态**: ✅ 已确认
**下一步**: 开始详细设计（监控点表、控制逻辑、PLC程序）
